# 中央空调合同模板

打印和签约时，正文及连续装订页逐页签字或盖章，空白处划线作废。

## 签约信息
- 甲方：本房屋业主
- 乙方：中央空调签约商家工商全称
- 项目地址：本项目房屋
- 联系人：甲方本人；乙方销售负责人、安装负责人、售后负责人
- 联系电话：签约时填写
- 预估签约报价：`4.2万` 合理口径；高配口径约 `5.5-7.5万`
- 合同总价：按设备、辅材、安装和调试合计填写大写和小写金额
- 收款账户：乙方对公账户全称、开户行、账号
- 签约日期：签约时填写

## 适用范围
- 适用于本项目家用多联机中央空调设备采购、安装、调试、隐蔽验收和售后。

## 本项目签约底线
- 系统形式为家用多联机，不用挂机、柜机、普通风管机混搭冒充。
- 客餐厅约 `3匹`，主卧约 `1.5匹`，两个儿童房各约 `1匹`，书房约 `1匹`。
- 商家必须写清每台内机、外机完整型号，不接受只写品牌和系列。
- 必须提供厂家选型依据，证明内外机组合、连接率、允许管长、允许高差和追加冷媒规则在厂家允许范围内。
- 铜管为 `脱氧无缝紫铜管`；焊接必须 `氮气保护焊`。
- 保温棉为 `B1级阻燃闭孔橡塑`，厚度不低于 `15mm`，易结露位置优先 `20mm`。
- 冷凝水管为 `UPVC硬管`，单台内机常规不低于 `DN25`，坡度不低于 `1%`。
- 保压测试按 `4.15MPa / 24小时` 执行，必须抽真空。

## 合同模板

### 1. 合同主体与项目概况
- 甲方为本房屋业主，乙方为中央空调供货及安装单位。
- 乙方须为品牌授权经销商、授权安装服务商或能完成厂家正规报备的签约主体，并把授权或报备说明直接写入本合同正文，或作为连续装订盖章页并入合同。
- 本合同总价以《设备及辅材报价清单》《系统配置表》《风口回风口检修口图》《外机安装位图》为准。
- 未写入合同正文或连续装订盖章页的费用，乙方不得在安装阶段再以“标配外费用”方式追加。

### 2. 设备配置与选型条款
- 乙方必须逐台列明内机安装房间、内机完整型号、控制方式、风口形式、回风形式。
- 乙方必须写清外机完整型号、匹数、适配冷媒系统和电源要求。
- 本项目建议配置：客餐厅 `3匹`，主卧 `1.5匹`，儿童房一 `1匹`，儿童房二 `1匹`，书房 `1匹`。
- 乙方须出具厂家选型依据，至少写清内外机组合、连接率、分歧管方案、允许管长、允许高差和冷媒追加规则。
- 外机容量、组合方式必须落在厂家允许范围内，不接受口头承诺“这个配法没问题”。
- 不得使用库存机、串货机、旧型号、样机、翻新机或非正规渠道机器替代合同型号。
- 设备到货时乙方须交付或展示内外机条码、合格证和厂家保修资料；条码和型号须与合同一致。

### 3. 图纸、交底与报价范围条款
- 乙方须在水电前提供并确认《内外机布置图》《风口回风口检修口图》《外机安装位图》《管线及冷凝水走向图》《打孔及开孔清单》。
- 报价必须拆分设备费、安装费、辅材费、风口费、检修口费、吊装费、打孔费、外机支架或基础费、调试费。
- 报价必须列明每台内机对应预估管长、各规格铜管标配米数、超出单价、追加冷媒单价、分歧管数量和单价。
- 分歧管、减震垫、吊杆吊码、信号线、电源线、冷凝水管、保温、线控器、风口、外机减震、外机排水是否含价必须写清。
- 如因排水条件限制需要配置冷凝水提升泵、止回件、额外排水改造或外机冷凝导流件，必须在签约前写清品牌型号、触发条件、单价和是否含价。
- “常规安装”若继续保留，必须在本合同正文或连续装订盖章页中逐项定义包含内容和数量；未定义的，视为乙方已全部包含。
- 所有增项必须先书面报价，经甲方书面确认后施工。
- 禁止出现“按实际结算但不写单价”的条款。
- 因乙方前期勘测、选型、算量错误导致的补件、返工、重新开孔、追加冷媒、改管改位，不得向甲方收费。

### 4. 材料与辅材条款
- 铜管品牌在 `海亮 / 飞轮 / 中佳 / 宏泰` 中锁定唯一品牌和规格，并写清适配冷媒类型。
- `6.35 / 9.52 / 12.7` 常规壁厚不低于 `0.8mm`；`15.88 / 19.05` 常规壁厚不低于 `1.0mm`；厂家要求更高时按厂家标准执行。
- 铜管须整卷或规范盘管进场，端口封堵，施工期间不得敞口进灰进水。
- 保温棉必须写清品牌、燃烧等级、厚度，不得笼统写“原厂保温”；裸露接口和接缝必须满粘并密封，不得露铜。
- 冷凝水管必须写清材质、管径、是否保温、固定方式、接头密封方式和末端排水做法；直接接入排水系统时须写清防臭、防返水措施。
- 如需冷凝水提升泵，必须写清品牌、型号、安装位置、检修方式、噪音控制和供电方式。
- 线材必须为国标铜芯线，品牌在 `远东 / 上上 / 熊猫 / 正泰 / 德力西` 中锁定，并写清线径和用途。
- 分歧管必须使用厂家原厂或厂家认可配件，不得用普通三通替代。
- 风口材质、颜色、尺寸、数量必须写清。
- 外机支架、基础、减震垫、膨胀件、防锈处理和排水导流措施必须写清，不得默认省略。

### 5. 安装工艺条款
- 铜管焊接必须全程使用氮气保护焊，不得无氮焊接。
- 铜管弯曲必须使用专业弯管器，不得硬折、压扁、死弯。
- 除厂家允许且可检修的位置外，吊顶内冷媒管路不得随意增加中途焊口或不可检修接头。
- 冷凝水管使用 `UPVC硬管`，坡度不低于 `1%`，且不得低于厂家安装手册要求；不得倒坡、下垂、积水。
- 冷凝水管室内段须保温，支撑间距应合理，长距离排水不得因自重形成倒坡；直接接入排水系统时应按厂家要求设置防臭返水措施。
- 穿墙孔、穿梁孔位置必须提前复核；孔洞应向排水侧形成合理坡度并做封堵，避免渗水和漏风。
- 内机吊装必须牢固、水平并略向排水侧倾，吊杆、减震件安装到位；吊装后应做防尘保护。
- 每台内机必须保留可正常检修的检修口；检修口应能检修电机、电控盒、排水和主要接头；回风口兼作检修口时，尺寸必须满足厂家检修要求。
- 出风口不得直吹床头、书桌、沙发、餐桌等长期坐卧位置；回风口和检修口不得被柜体、窗帘盒、灯槽遮挡。
- 外机安装位置必须满足散热、排风、回风和检修要求，不得贴墙堵风，不得被封窗、柜体、百叶或后期杂物影响散热。

### 6. 测试、验收与付款
- 管路焊接完成后必须做氮气保压测试，压力按 `4.15MPa` 执行，保压不低于 `24小时`。
- 抽真空必须使用真空泵和真空表或数字真空表，不接受只排空气。
- 每台内机必须做通水测试，确认排水顺畅、无倒坡、无渗漏。
- 调试须逐台运行制冷、制热、送风、排水和控制面板功能；每台内机连续运行不少于 `30分钟`。
- 调试验收时若出现漏水、报码、异响、震动、风量异常、制冷制热明显偏弱、外机共振或噪音过大，甲方有权拒绝验收。
- 乙方须在验收前提交设备清单、辅材清单、保压记录、抽真空记录、通水记录、调试记录、厂家报备或保修激活资料。
- 定金不超过合同总价 `20%`；设备进场核对后支付第二笔款；隐蔽安装和保压验收后支付第三笔款；调试完成后支付主要尾款；保留 `8%-10%` 质保尾款。

### 7. 配合、变更与售后
- 乙方应配合半包工期，水电前完成点位复核，吊顶封板前完成隐蔽安装并通过验收。
- 半包施工方负责吊顶封板、检修口基层、电源回路预留和成品保护配合，具体边界应在合同正文或连续装订盖章页中写清。
- 外机独立回路、空开规格、电源线规格由乙方书面提出，半包施工方按书面要求配合预留；乙方不得在安装当天临时改口。
- 任何机型替换、辅材替换、铜管追加、风口变更、冷媒追加、外机改位，必须甲方书面确认后执行。
- 未经书面确认，乙方不得以“按现场实际”“厂家要求”“常规做法”为由追加费用。
- 整机、压缩机质保按厂家正规保修政策执行；安装质保不低于 `2年`；冷媒泄漏、冷凝水漏水、保温结露、安装噪音和振动问题质保不低于 `2年`。
- 售后响应时间不超过 `24小时`。

## 签约 Checklist
- [ ] 乙方签约主体、品牌授权或厂家报备能力写清。
- [ ] 每台内机和外机完整型号、安装房间、风口形式都写清。
- [ ] 厂家选型依据、连接率、允许管长、允许高差、追加冷媒规则已附在合同里。
- [ ] 设备条码、合格证、保修资料交付要求写清。
- [ ] 铜管品牌、规格、管径、壁厚、适配冷媒类型写清。
- [ ] 保温棉品牌、等级、厚度、接缝做法写清。
- [ ] 冷凝水管材质、管径、保温、坡度、固定方式、排水末端做法、防臭返水措施写清。
- [ ] 如需冷凝水提升泵、止回件或额外排水改造，品牌型号、单价、触发条件和检修方式已写清。
- [ ] 分歧管是否原厂或厂家认可配件写清，禁止普通三通代替。
- [ ] 风口、回风口、检修口材质、颜色、尺寸、位置写清。
- [ ] 吊顶封板前必须完成隐蔽验收和影像留档，已写清。
- [ ] 每台内机检修口保留、回风口兼检修口时尺寸要求、风口不直吹关键位置、回风不被柜体和灯槽遮挡，已写清。
